# Техническа база за анализ на пожари от електрически произход

При анализ на пожар от електрическа причина използвай следните технически познания:

## Статистика
Между 20% и 25% от пожарите възникват по причини, свързани с неизправности в електрическите инсталации. Четирите основни групи електрически причини са: (1) късо съединение, (2) високи преходни съпротивления, (3) претоварване на електрическата мрежа, (4) неспазване на инструкции за монтаж и експлоатация на уреди.

## Първично срещу вторично късо съединение
Това е КЛЮЧОВОТО разграничение при електрическите пожари. Първично к.с. е възникнало в резултат на авариен режим ПРЕДИ пожара – разтопяванията са локални и остри, с ясни граници. Вторично к.с. е възникнало в резултат на топлинното въздействие на самия пожар – разтопяванията са разпределени на дълга дължина без ясни граници. За категорично определяне се извършва рентгеноструктурен анализ на иззетите проводници (проби с дължина 0,20–0,50 м).

## Преходни съпротивления
Възникват в местата на съединение на проводници, клемни кутии на електродвигатели, контактни съединения и заземителни контури. Механизмът е: лош контакт → локално нагряване → електродъгов процес → запалване на околните горими материали.

## Претоварване
Превишение на номиналния ток води до прегряване на намотките → стареене и разрушаване на изолацията → пробив → късо съединение. Ключов въпрос е дали защитните устройства (предпазители, автоматични прекъсвачи) са били изправни и правилно оразмерени.

## Електродъгови процеси
Признаци – капки и частици от разтопен метал, прогаряния по корпуси, локални топлинни следи, сажди по контактни пластини при многократни изключвания, повредени стени на дъгогасителни камери.

## Оглед на електрическо табло
Проверява се тип и предназначение, следи по корпуса (разтопявания, прогаряния, разпръскване на метал), локални топлинни следи на входни/изходни кабели, надежност и състояние на изолацията на нулевия проводник. При малки габарити таблото се иззема цялостно, при големи – само елементите от интерес.

## Защитни устройства

### Стопяеми предпазители
Проверява се тип, марка, номинален ток (по маркировка), защитена верига, цяла или разтопена вложка.

### Автоматични прекъсвачи
Положение (включено/изключено/междинно), контактни повърхности за капки разтопен метал, изменение на сечението от разтапяне, едновременност на включване/изключване.

### Автоматична нисковолтова апаратура
Работни контакти за електродъгови процеси, сажди по контактни пластини, повредени дъгогасителни камери, разтопявания на детайли, топлинни разрушения на изолацията.

## Критични температури на електрически уреди
- Халогенни лампи: отражател до 250°C, метална конструкция 100–150°C – изключително пожароопасни при контакт с горими материали.
- Битови отоплителни печки с рефлектор: защитна решетка до 150°C, способни да възпламенят горими материали на разстояние до 0,5 м.
- Конвективни отоплителни уреди: средна температура 85°C, максимална 100–110°C.
- Електродвигатели: допустимо нагряване на лагери 80–100°C.

## Пожароопасни електрически уреди
- Телевизори: заемат трето място сред електротехническите пожари. Особено опасен е режимът на готовност (standby), при който почти всички блокове остават под напрежение.
- Хладилници: опасни режими възникват в терморегулаторите и моторния отсек при авариен режим на компресора.
- Електродвигатели: критични признаци – преходни съпротивления в клемната кутия и разтопяване на колекторни пластини.
- Заваръчни уреди: рискове – разпръскване на разтопен метал, кондуктивно прегряване на конструкции, авариен режим в трансформатора.

## Методология на разследване
1. Статичен етап: установяване на трасето на електрическата инсталация, съставяне на схеми, проверка на защитната апаратура, фотографиране на повреди.
2. Динамичен етап: разкриване и разглобяване на конструкциите за достъп до подозрителни участъци.
3. Изземване на проводници: със следи от к.с. се поставят в пликове, маркирани съответно. Дължина на пробата: 0,20–0,50 м. Изпращат се за рентгеноструктурен анализ за определяне дали к.с. е първично или вторично.
